# 控制柜、配电柜、变频柜采购项目招标公告

> **样本说明**：本标书样本基于真实招标公告（中船动力变频柜采购 YB2024-01、泰信祥矿业控制柜变频柜采购 2025-10）整合而成，并补充了常见标书的资质要求与评分标准结构，用于 RAG-Anything 解析能力验证。
> **来源**：部分内容来自公开招标公告，仅供技术开发测试使用。

---

## 招标编号：YB2024-01-RTA

## 项目名称：控制柜、配电柜、变频柜采购项目

## 一、项目概况

1. **招标人**：XX 工业集团有限公司
2. **招标代理机构**：XX 招标有限公司
3. **项目地点**：上海市浦东新区XX路1333号
4. **资金来源**：企业自筹，资金已落实
5. **招标范围**：控制柜、配电柜、变频柜的设计、制造、检验、包装、运输、交付、安装指导、调试及售后服务
6. **交货期**：合同签订后 30 日内到货
7. **交货地点**：招标人指定地点（上海市浦东新区XX路1333号）

---

## 二、供货清单

| 序号 | 设备名称 | 规格型号 | 数量 | 单位 | 交货期 | 备注 |
|:---:|:---|:---|:---:|:---:|:---|:---|
| 1 | 自动化控制柜 | 2200mm(H)×800mm(W)×600mm(D) | 6 | 台 | 2025-11-30 | 按需方图纸加工 |
| 2 | 变频柜 | 800mm×800mm×2000mm，功率 55KW，下进下出 | 6 | 套 | 2025-11-20 | 前门单开，后门双开 |
| 3 | PLC 柜 | 800mm×800mm×2000mm，下进下出 | 3 | 台 | 2025-11-20 | 前门单开，后门双开 |
| 4 | 配电柜 | 三相 380V，IP30 防护 | 4 | 面 | 2025-11-25 | 含进线柜、出线柜、电容柜 |
| 5 | 控制柜附件 | 接线端子、继电器、断路器 | 1 | 批 | 2025-11-25 | 详见技术规格书 |

---

## 三、投标人资格要求

### 3.1 资质要求（硬性条件，须全部满足）

1. **具有独立承担民事责任的能力**：投标人须是在中华人民共和国境内注册的独立法人企业，提供有效的营业执照副本复印件（三证合一）。
2. **注册资本要求**：投标人注册资本不少于人民币 **1000 万元**（含）。
3. **经营范围**：营业执照经营范围须包含"电气设备制造"或"输配电及控制设备制造"或"工业自动化设备"等相关内容。
4. **质量管理体系认证**：须具有有效的 **ISO9001 质量管理体系认证证书**。
5. **环境管理体系认证**：须具有有效的 **ISO14001 环境管理体系认证证书**。
6. **职业健康安全管理体系认证**：须具有有效的 **ISO45001（OHSAS18001）职业健康安全管理体系认证证书**。
7. **强制性产品认证（3C 认证）**：投标产品（低压成套开关设备）须具有国家认监委颁发的 **CCC 认证证书**。

### 3.2 业绩要求

1. **类似项目业绩**：投标人近三年（2022年1月1日至今）须具有至少 **3 个**单项合同金额不低于 **200 万元**的控制柜或变频柜供货业绩。
2. **业绩证明材料**：须提供合同首页、签字页、金额页及中标通知书（或业主证明）复印件。
3. **正在履行合同**：截至投标截止日，投标人正在履行的同类设备合同不超过 5 个。

### 3.3 财务要求

1. **财务状况**：投标人近三年（2021-2023 年）财务状况良好，无连续亏损。
2. **审计报告**：须提供近三年经第三方审计的财务审计报告（含资产负债表、利润表、现金流量表）。
3. **营业收入**：2023 年度营业收入不少于人民币 **3000 万元**。
4. **资产负债率**：2023 年末资产负债率不高于 **70%**。
5. **银行资信**：须提供基本户银行出具的资信证明（开标前 3 个月内有效）。

### 3.4 人员要求

1. **项目负责人**：具有机电工程专业 **一级建造师**执业资格，且具有 5 年以上同类项目管理经验，近三年主持完成过至少 2 个类似项目。
2. **技术负责人**：具有电气工程相关专业 **高级工程师**职称，从事本专业工作 8 年以上。
3. **质量负责人**：具有 **注册质量工程师**资格，3 年以上质量管理经验。
4. **安全负责人**：具有 **注册安全工程师**资格，3 年以上安全管理经验，持有有效的安全生产考核合格证书（B 证）。
5. **上述人员必须为投标人本单位员工**，须提供近 6 个月社保缴纳证明。

### 3.5 信誉要求

1. 投标人未被列入"信用中国"网站（www.creditchina.gov.cn）的"失信被执行人"、"重大税收违法失信主体"、"政府采购严重违法失信行为记录名单"。
2. 投标人未被列入"中国政府采购网"（www.ccgp.gov.cn）的"政府采购严重违法失信行为记录名单"。
3. 投标人近三年内无重大违法违规记录，无重大质量事故、安全事故。

### 3.6 联合体投标

本项目 **不接受联合体投标**。

### 3.7 其他要求

1. 单位负责人为同一人或者存在控股、管理关系的不同单位，不得参加同一标段投标或者未划分标段的同一招标项目投标。
2. 本次招标 **不接受代理商投标**，投标人须为设备制造商。

---

## 四、技术要求

### 4.1 变频柜技术要求

1. 变频采用工程型 DC 直流公共母线交-直-交电压型交流变频器，其控制为 V/F / 开环矢量 / 闭环矢量控制，电机基速以下恒转矩运行，基速以上恒功率运行。
2. 变频柜门上配置操作面板，用于对系统参数修改、组态、诊断、调试等。
3. 变频器配置相应的 HCU 主控制器、选配扩展卡，柜间网络连线出厂时装配完成。
4. 变频器配备集成安全停机功能，以实现安全紧急停车功能（STO 功能符合 IEC 61800-5-2 标准）。
5. 变频系统应采用防电磁波干扰等抗干扰措施，符合 GB/T 12668.3 电磁兼容标准。

### 4.2 主要技术参数

| 参数项 | 380V 系统 | 690V 系统 | 单位 |
|:---|:---|:---|:---:|
| 整流单元额定输入电压 | 三相 380-415 | 三相 525-690 | V AC |
| 额定输入频率 | 50/60 | 50/60 | Hz |
| 额定输出电压（DC） | 540-590 | 740-975 | V DC |
| 逆变单元额定输入电压 | 540-720 | 740-975 | V DC |
| 额定输出电压 | 三相 0-415 | 三相 0-690 | V AC |
| 额定输出频率 | 0-300 | 0-300 | Hz |
| 整流工作效率 | >97 | >97 | % |
| 逆变工作效率 | >98.5 | >98.5 | % |
| 防护等级 | IP20 及以上 | IP20 及以上 | — |
| 过压保护 | 有 | 有 | — |
| 欠压保护 | 有 | 有 | — |
| 过热保护 | 有 | 有 | — |
| 缺相保护 | 有 | 有 | — |

### 4.3 配电柜技术要求

1. 配电柜应符合 **GB 7251.1-2013《低压成套开关设备和控制设备》** 标准。
2. 柜体采用冷轧钢板，厚度不小于 2.0mm，表面静电喷塑处理，颜色 RAL7035。
3. 母线采用铜母排，导电率 ≥ 95% IACS，母线相序排列符合 GB/T 16895.18。
4. 配电柜内主要元件（断路器、接触器、热继电器）须采用施耐德、ABB、西门子之一品牌。
5. 防护等级：**IP30** 及以上。

### 4.4 控制柜技术要求

1. 控制柜应配置 PLC 控制系统，推荐采用西门子 S7-1500 系列。
2. 控制柜应配置触摸屏 HMI，屏幕尺寸不小于 10 英寸。
3. 控制柜应预留 20% 的 I/O 余量。
4. 控制柜应配置以太网通信接口，支持 Modbus TCP、PROFINET 协议。
5. 控制柜应配置 UPS 不间断电源，后备时间不少于 30 分钟。

---

## 五、评标办法

### 5.1 评标方法

本项目采用 **综合评分法**，满分为 100 分。

### 5.2 评分标准

| 评分项 | 分值 | 评分细则 |
|:---|:---:|:---|
| **投标报价** | 30 | 满足招标文件要求且投标价格最低的报价为评标基准价，其价格分为满分。其他投标人的价格分计算公式：价格得分 =（评标基准价/投标报价）× 30 |
| **技术方案** | 25 | 总体技术方案完整性（10 分）；关键技术参数响应（10 分）；实施方案合理性（5 分） |
| **设备性能** | 20 | 变频器效率（5 分）；防护等级（5 分）；可靠性设计（5 分）；节能环保（5 分） |
| **企业资质** | 10 | ISO 三体系认证齐全（3 分）；3C 认证（2 分）；注册资本达标（2 分）；同类业绩（3 分） |
| **项目团队** | 10 | 项目负责人资质（4 分）；技术负责人资质（3 分）；质量/安全负责人（3 分） |
| **售后服务** | 5 | 质保期（2 分）；响应时间（2 分）；备件供应（1 分） |

### 5.3 价格分计算

价格分 =（评标基准价 / 投标报价）× 30 × 100%

> 注：报价高于最高限价或低于成本价的投标将被否决。

---

## 六、商务要求

### 6.1 报价要求

1. 投标报价应为含税总价（增值税税率 13%），包括设备费、运输费、保险费、装卸费、安装指导费、调试费、技术服务费、培训费等一切费用。
2. 报价货币：人民币（CNY）。
3. 报价保留两位小数。

### 6.2 付款方式

1. **预付款**：合同签订后 7 个工作日内支付合同总价的 **30%**。
2. **到货款**：设备到货验收合格后 14 个工作日内支付合同总价的 **60%**。
3. **质保金**：合同总价的 **10%** 作为质量保证金，质保期满后 14 个工作日内无息返还。
4. 付款方式：电汇（T/T）。

### 6.3 质量保证期

1. 质量保证期为设备验收合格之日起 **24 个月**。
2. 质保期内发生质量问题，投标人应在接到通知后 **4 小时内**响应，**24 小时内**到达现场免费维修或更换。

### 6.4 违约责任

1. 投标人逾期交货的，每逾期 1 日，应向招标人支付合同总价 **0.5%** 的违约金，最高不超过合同总价的 **5%**。
2. 招标人逾期付款的，每逾期 1 日，应向投标人支付应付金额 **0.05%** 的违约金。

---

## 七、投标文件编制要求

### 7.1 投标文件组成

1. 投标函
2. 投标一览表
3. 法定代表人身份证明
4. 授权委托书
5. 投标保证金交纳凭证
6. 资格证明文件（营业执照、3C 认证、ISO 证书等）
7. 业绩证明材料
8. 财务审计报告
9. 项目团队证明材料
10. 技术方案
11. 商务响应表
12. 售后服务承诺
13. 其他材料

### 7.2 投标文件格式

1. 投标文件一式 **5 份**（正本 1 份，副本 4 份），电子版 1 份（U 盘）。
2. 投标文件须用 A4 纸打印，左侧装订。
3. 投标文件须逐页加盖投标人公章。

---

## 八、投标时间安排

| 事项 | 时间 | 地点 |
|:---|:---|:---|
| 招标公告发布 | 2024-01-15 | 中国招标投标公共服务平台 |
| 报名及招标文件发放 | 2024-01-15 至 2024-01-19（9:00-16:00） | 上海市浦东新区XX路1333号 |
| 投标截止时间 | 2024-01-30 14:00 | 上海市浦东新区XX路1333号北楼5层 |
| 开标时间 | 2024-01-30 14:00 | 同投标递交地点 |

---

## 九、联系方式

1. **招标人**：XX 工业集团有限公司
2. **招标人地址**：上海市浦东新区XX路1333号北楼5层
3. **联系人**：金先生
4. **联系电话**：021-31777075-8525 / 19921537959
5. **邮箱**：tendering@example.com.cn

---

## 十、附件清单

1. 附件 1：技术规格书（PDF）
2. 附件 2：供货清单明细表（XLSX）
3. 附件 3：变频柜技术要求（DOCX）
4. 附件 4：PLC 柜技术要求（PDF）
5. 附件 5：配电柜图纸（DWG）
6. 附件 6：投标文件格式模板（DOCX）

---

> **本招标公告解释权归招标人所有。**
> **发布日期：2024-01-15**
